within ExternalMedia.Media;
package BaseClasses "Base classes for external media packages"
  extends Modelica.Icons.BasesPackage;
end BaseClasses;
